# D1: ввод в эксплуатацию и проведение измерений

**Статус установки: все тесты T1–T9 ещё не выполнены.** Пока не пройден полный набор с заполненными протоколами, научные результаты нельзя считать подтверждёнными. Исходные требования и цели тестов — раздел 8 оригинального D1_build_instructions.pdf.

## Подготовка и проверка Windows

На уже настроенной машине проект расположен в `E:\meschallkah`, Python 3.14.8, отдельное виртуальное окружение `.venv`.

~~~powershell
cd E:\meschallkah
git pull
.\.venv\Scripts\python.exe -m pip install -e ".[video,dev]"
.\.venv\Scripts\python.exe -m pytest -q
.\.venv\Scripts\python.exe sweep.py check --dry-run
.\.venv\Scripts\python.exe sweep.py run --dry-run --table examples\smoke.csv
~~~

Это **симуляция**, не проверка электрической схемы.

## Проверка настоящего FT232 и TMC2209

Фактическая схема (FT232, LM2596S-ADJ, кнопка EN) описана в [WIRING.md](WIRING.md). Не ориентируйтесь на прежний CP2102 / SPDT из оригинального PDF.

1. Обесточить цепи, осмотреть пайку и полярность, проверить отсутствие КЗ, дождаться разряда конденсаторов.
2. При выключенном питании подключить обмотки двигателя, если тест планируется с двигателем. Без двигателя регистр `ol` (open load) может показывать `True`, а при отключенном EN диагностическая достоверность ограничена.
3. Подключить USB FT232 (по возможности через проверенный USB-изолятор), убедиться в VIO ≈3.3 В.
4. Подать от лабораторного блока питание **на вход LM2596S**, предварительно проверить выход регулятора и напряжение непосредственно VM–GND. EN: кнопка отпущена, драйвер OFF.
5. Для чтения регистров без вращения:

~~~powershell
.\.venv\Scripts\python.exe sweep.py check --port COM4
~~~

`COM4` получен при более раннем тесте; номер может измениться. Можно не указывать `--port`: поддерживается автоматический поиск **FTDI FT232 и Silicon Labs CP210x** с проверкой `IOIN.VERSION = 0x21`. При нескольких устройствах выбирается порт. Без `--rpm` команда `check` не запускает мотор, но конфигурирует регистры и в конце отключает выходной каскад.

Для короткой проверки вращения после закрепления двигателя, без магнитов и с контролем тока:

~~~powershell
.\.venv\Scripts\python.exe sweep.py check --port COM4 --rpm 200 --seconds 10 --mode spread --invert
~~~

`--mode spread` отключает предварительную настройку StealthChop. Альтернатива: `--no-tune` в `check` позволяет пропустить предварительные ~30 с, оставив StealthChop, **только для диагностики**. По умолчанию StealthChop требует до тестового времени дополнительные ~30 секунд на 120 об/мин плюс разгон и торможение. Кнопку EN нужно держать нажатой для движения, если именно моментальная кнопка и подтяжка 10 кОм установлены.

### Проверка RTS светодиода отдельно

При USB FT232 и **без силового VM** можно протестировать RTS; мотор не нужен. Сначала проверить допустимый ток RTS и LED для **100 Ом**, фактическую полярность. Затем:

~~~powershell
.\.venv\Scripts\python.exe -c "import serial,time; s=serial.Serial('COM4',115200); s.rts=True; time.sleep(2); s.rts=False; s.close()"
~~~

Проверка кратковременного свечения не доказывает точности синхронизации по видео. Для согласования камеры и CSV-журнала требуется отдельное испытание реальных переходов маркера на видеозаписи.

## Протокол приёмки

| Тест | Как выполнить | Ожидаемый результат | Статус |
|---|---|---|---|
| T1 UART | check, IOIN version и статус | IC=0x21, нет ошибок | **Пройдено на предыдущей сборке COM4**; после новой пайки повторить |
| T2 Нагрев | 10 минут на 1000 об/мин; термометр двигателя/радиатора | otpw=0, мотор <60°C | НЕ ПРОВЕРЕНО |
| T3 Настройка | check --rpm 120 --seconds 60 после включения | Ровное тихое вращение | **Вращение подтверждено ранее**, полный T3 не оформлен |
| T4 Частота | Снять 200, 800, 1600 об/мин, сравнить команды с фактическими | Невязки <0,05% [HYP] | **Предварительные данные 200/500/1000** имеются, T4 не пройден |
| T5 Дрейф | 1000 об/мин час; 0, 30, 60 мин | <0,1% [HYP] | НЕ ПРОВЕРЕНО |
| T6 Момент | Полная нагрузка: сосуд, вода, стержень, 2500 об/мин, 5 мин | Никакой потери шага | НЕ ПРОВЕРЕНО |
| T7 Связь | Увеличивать скорость при 2–3 высотах до срыва стержня | n_decouple ≥1,25 × n_max | НЕ ПРОВЕРЕНО |
| T8 Вибрации | Лазерное отражение от воды, стержень удалён; скан 100–2000 об/мин | Пятно ≤2 мм при 2 м [HYP] | НЕ ПРОВЕРЕНО |
| T9 Температура воды | Час при 1000 об/мин и контроль без мотора | Добавочный дрейф <0,3 K [HYP] | НЕ ПРОВЕРЕНО |

Значения [HYP] — **предварительные критерии из PDF**, они не прошли верификацию. В T6 требуется 2500 об/мин, хотя рабочая область 50–2000 об/мин: это запас для оценки устойчивости, не рекомендация регулярно вращать на максимуме.

В первую очередь выполнять **T1–T3**, затем скорость/калибровку T4–T5. К тестам на предельных оборотах T6–T8 переходить только с ограждённым, сбалансированным диском и защитой от вылета магнитов.

### Точная скорость: почему нужен видео-тахометр

TMC2209 выдаёт команды VACTUAL от внутреннего ~12 МГц тактового генератора. Действительная частота генератора неизвестна без калибровки. Дополнительно шаговый двигатель может потерять синхронизм, а магнитный стержень может отставать.

1. Окрасить/заклеить половину **обода** диска белым, половину чёрным.
2. Снять обод смартфоном (желательно 240 fps) в трёх установках: 200, 800, 1600 об/мин по 30 с.
3. Для расчёта скорости снять контрастный участок, который один раз за оборот меняет яркость, выбрать ROI x/y/w/h в пикселях.
4. Обработать видео:

~~~powershell
.\.venv\Scripts\python.exe disc_rate.py .\video.mp4 --roi 100 200 20 20 --fps 239.76
~~~

Координаты ROI и **239.76 fps здесь только пример**, их нужно измерить на реальном видео. Если FPS берётся из метаданных файла, он может быть неточен. В оригинале предложено калибровать FPS по импульсам LED, которые попадают в кадр; с текущим CP2102 без RTS/DTR эта независимая синхронизация отсутствует.

5. Подставить измеренные скорости:

~~~powershell
.\.venv\Scripts\python.exe sweep.py fit-clock --fclk 12000000 --cmd 200 800 1600 --meas 200.6 802.3 1604.9
~~~

Здесь измерения приведены **исключительно как пример**, не калибровочные данные. Полученное effective fclk использовать в --fclk для каждого реального эксперимента.

На больших скоростях контролировать sampling/alias: 240 fps и 2000 об/мин — около 7,2 кадров на оборот. Алгоритм оценки использует пересечения одного уровня яркости и требует качественного видео, фиксированного света и достаточного контраста.

### Стабилизация воды и серия порогов

Сначала оценить временем отклика установки E1, сколько нужно выдерживать жидкость на каждой скорости. Стандартные значения исходного документа: **wait=120 s**, **record=10 s** — это **placeholder**, а не универсально достаточная выдержка.

~~~powershell
.\.venv\Scripts\python.exe sweep.py make-table --lo 200 --hi 1500 --center 700 --fine 0.02 --coarse 0.08 --wait 120 --record 10 --out steps.csv
.\.venv\Scripts\python.exe sweep.py run --table steps.csv --fclk 12036000
~~~

Число **12036000** также просто пример: заменить измеренным fclk. Таблица содержит подъём и спуск скоростей для проверки гистерезиса.

После запуска:
- программа разгоняет мотор программными ступенями с ограничением ускорения (по умолчанию 100 об/мин/с);
- выдерживает каждую скорость, опрашивает регистр состояния примерно раз в секунду;
- пишет журнал D1_log_YYYYMMDD_HHMMSS.csv с UTC-временем, фазой, командой rpm, VACTUAL, режимом, токовыми и диагностическими флагами;
- **не** начинает/останавливает запись на смартфоне, если не установлен внешний контроллер камеры;
- при завершении пытается замедлить мотор до нуля, обесточить выходные ключи и закрыть порт;
- при потере USB или питания ПК **не гарантирует остановку**. Аппаратно выключить EN вручную.

Для приёмки и научного протокола записывать отдельно: фактический rpm стержня **из видео**, режим chopper, ток, версию платы, положение сосуда, высоту воды, стержень, геометрию магнитов, расстояние d, температуру начала/конца, видеофайлы и отклонения от критериев T1–T9.

## Частые неисправности

| Симптом | Проверить |
|---|---|
| UART echo mismatch | 3V3/общая земля, TXD через 1 кΩ, RXD напрямую на PDN_UART, COM-порт |
| No valid reply | 24 В VM, адрес MS1/MS2=GND, совпадение J1-4/платы |
| Version не 0x21 | Версия микросхемы, неправильная плата/подключение |
| Двигатель вибрирует, не крутится | Пары обмоток; 24 В; заданный ток; ускорение |
| Стержень срывается | Уменьшить зазор, подобрать расположение магнитов, снизить rpm |
| otpw / высокие температуры | Снизить ток, улучшить охлаждение, прекратить тест |
| Команда работает, диск не останавливается при потере USB | Это известное ограничение; физический EN=OFF |
